---
source: "https://arxiv.org/abs/2101.05965v2"
title: "Real-time Power System Simulation with Hardware Devices through DNP3 in Cyber-Physical Testbed"
author: "Hao Huang, C. Matthew Davis, Katherine R. Davis"
year: "2021"
publication: "arXiv preprint / eess.SY"
download: "https://arxiv.org/pdf/2101.05965v2"
pdf: "https://arxiv.org/pdf/2101.05965v2"
captured_at: "2026-05-09T12:37:34Z"
updated_at: "2026-05-09T12:37:34Z"
capture_tool: "scrapem"
source_name: "arxiv"
keyword: "ニーチェ"
query: "Nietzsche will to power"
tags:
  - "近代思想"
  - "実存主義"
  - "ニヒリズム"
status: raw
---

# Real-time Power System Simulation with Hardware Devices through DNP3 in Cyber-Physical Testbed

- 著者: Hao Huang, C. Matthew Davis, Katherine R. Davis
- 年: 2021
- 掲載情報: arXiv preprint / eess.SY
- 情報源: [arxiv](https://arxiv.org/abs/2101.05965v2)
- ダウンロード: https://arxiv.org/pdf/2101.05965v2
- PDF: https://arxiv.org/pdf/2101.05965v2

## Obsidian Links

- 研究動向: [[研究動向/ニーチェ-現代研究動向|ニーチェ-現代研究動向]]
- キーワード: [[ニーチェ]]
- 関連分野: [[近代思想]]
- 関連分野: [[実存主義]]
- 関連分野: [[ニヒリズム]]
- 関連タグ: #近代思想 #実存主義 #ニヒリズム

## Abstract

Modern power grids are dependent on communication systems for data collection, visualization, and control. Distributed Network Protocol 3 (DNP3) is commonly used in supervisory control and data acquisition (SCADA) systems in power systems to allow control system software and hardware to communicate. To study the dependencies between communication network security, power system data collection, and industrial hardware, it is important to enable communication capabilities with real-time power system simulation. In this paper, we present the integration of new functionality of a power systems dynamic simulation package into our cyber-physical power system testbed that supports real-time power system data transfer using DNP3, demonstrated with an industrial real-time automation controller (RTAC). The usage and configuration of DNP3 with real-world equipment in to achieve power system monitoring and control of a large-scale synthetic electric grid via this DNP3 communication is presented. Then, an exemplar of DNP3 data collection and control is achieved in software and hardware using the 2000-bus Texas synthetic grid.

## PDF Text

Real-timePowerSystemSimulationwithHardwareDevicesthroughDNP3inCyber-PhysicalTestbedHaoHuangTexasA&MUniversityhao_huang@tamu.eduC.MatthewDavisPowerWorldCorporationmatt@powerworld.comKatherineR.DavisTexasA&MUniversitykatedavis@tamu.eduAbstract—Modernpowergridsaredependentoncommuni-cationsystemsfordatacollection,visualization,andcontrol.DistributedNetworkProtocol3(DNP3)iscommonlyusedinsupervisorycontrolanddataacquisition(SCADA)systemsinpowersystemstoallowcontrolsystemsoftwareandhardwaretocommunicate.Tostudythedependenciesbetweencommunicationnetworksecurity,powersystemdatacollection,andindustrialhardware,itisimportanttoenablecommunicationcapabilitieswithreal-timepowersystemsimulation.Inthispaper,wepresenttheintegrationofnewfunctionalityofapowersystemsdynamicsimulationpackageintoourcyber-physicalpowersystemtestbedthatsupportsreal-timepowersystemdatatransferusingDNP3,demonstratedwithanindustrialreal-timeautomationcontroller(RTAC).TheusageandconﬁgurationofDNP3withreal-worldequipmentintoachievepowersystemmonitoringandcontrolofalarge-scalesyntheticelectricgridviathisDNP3communicationispresented.Then,anexemplarofDNP3datacollectionandcontrolisachievedinsoftwareandhardwareusingthe2000-busTexassyntheticgrid.IndexTerms—DNP3Protocol,SCADA,Hardware-in-the-Loop,InteractiveControl,CyberSecurityI.INTRODUCTIONElectricpowersystemsaresomeofthelargestindustrialcontrolsystems(ICS).Inthesesystems,operationstakenbyphysicalactuatorsdependondata,wherethisdatamaybedeliveredthroughacommunicationsinfrastructure.Apowersystemisalsoacriticalinfrastructure;hence,itsreliabilityandresilienceareitskeyrequirements.Forexample,itisimportanttoensuretheintegrityofgeneratordispatchtoachieveeffec-tiveutilizationofenergyresourcesandreasonableelectricityprices.Toachievesuchgoals,areliableandsecurecommuni-cationnetworkisessential.However,increasingcyberattacksareoccuringworldwide[1],[2],andmorestudiesareshowingvulnerabilitiesincurrentcommunicationprotocols[3].Thus,howtoanalyze,detect,andrespondtocyberattacksisavitalresearchtopicinpowersystems.DistributedNetworkProtocol3(DNP3)[4]iscommonlyusedinICSfordataacquisitionandcontrol[5].However,severalstudiesshowthevulnerabilityofDNP3andimplementdifferenttypesofattacks,suchaseventbufferﬂooding[6],man-in-the-middle[7],packetsnifﬁngandmodiﬁcation[8],etc.Suchexplorationshistoricallystaywithinthescopeofonlythecommunicationnetworkanditsemulation,whileneglectingrealhardwaredevicesandanalysisofpowersystemimpact.Tostudythecyber-physicalsecurityofpowersystems,itisimportanttoconsiderbothcyberandphysicalelements.Recently,severalhardware-in-the-looptestbedsarebuiltwithReal-TimeDigitalSimulator(RTDS)orOPAL-RTforpowersystemcyber-physicalsecuritystudiesandalgorithmvalida-tion[9]–[11].Eventhoughtheincorporationofthesecommer-cialproductsforhardware-in-the-looptestbedscanreplicatecertainimpactsofcyberadversariesinpowersystems,theycannotcapturethedetailedcyberattackprocessinthecybernetwork.Therefore,itisnecessarytohaveastand-alonepowersystemreal-timesimulationthatalsohasthefunctionalitytocommunicateoveracybernetwork.ThispaperintroducesusageofanewDNP3functionalityofPowerWorldDynamicStudio(PWDS)thatallowsthecommunicationofPWDSwithDNP3clients,whichenablesthedetailedanalysisofDNP3communicationamongreal-timepowersystemsimulation,cyberadversaries,andindus-trialintelligentelectronicdevices(IEDs).PWDSprovidesaninteractivesimulationenvironmentforreal-timepowersystemanalysis.Itcanruneitherstand-aloneorasaserver;asaserver,oneofitscapabilitiesistogenerateIEEEC37.118phasormeasurementunit(PMU)data[12]–[14]whichhasbeenutilizedin[15]–[17]forreal-timepowersystemdatavisualization,interactivecontrolthroughawebinterface,anddigitalPMUdatatoanalogsignalconversion.TheadditionofDNP3functionalityallowsPWDStorunasaDNP3server,generateDNP3packets,anddeliverthepacketsoverthecommunicationnetworktoDNP3clients/masters.TheU.S.DepartmentofEnergy(DOE)hasfundedseveralprojectsforpowersystemcyber-physicalsecurity.In[18],theCyberPhysicalResilientEnergySystems(CYPRES)projectisdevelopingasecurecyber-physicalmodelingfoundationthatistrulycyber-physical:asecureend-to-endsystemformanagingtheenergysystem,communications,security,andmodelingandanalytics.PWDSwithDNP3communicationcapabilityisusedincreatingthehardware-in-the-looptestbedwithpowersystemmodelingandanalysis.Thistestbedisperform-inghardwareintegrationoverphysicalandemulatedutilitycommunicationnetworks,enablingrealisticsecuritystudiesbridgingbothcyberandphysicaldomainsforCYPRES.Themaincontributionsofthispaperareasfollows:1)Thispaperpresentsacyber-physicaltestbedimplemen-tationofnewfunctionalityofPWDSthatenablesthecommunicationbetweenreal-timepowersystemsimu-lationwithindustryhardwaredevicesthroughDNP3.2)Weutilizeanindustrialcontrolandautomationdevice,SELReal-TimeAutomationController(RTAC),tocom-municatewithPWDSthroughDNP3.3)WiththesyntheticTexaspowergrid[19],wepresentanexemplarofhowtouseRTACandPWDStomimicreal-worldapplicationsofreadingmeasurementsand978-1-7281-8612-2/21/$31.00©2021IEEE
arXiv:2101.05965v2 [eess.SY] 6 Jul 2021
Figure1.OutstationRecordscontrollingdevicesusingDNP3.II.POWERWORLDDYNAMICSTUDIODNP3FUNCTIONALITYPowerWorldDynamicStudio(PWDS)isatransientstabilitybasedsimulationrunningasaserver.Itiscapableofsendingandreceivingdatafromconnectedclients,thusallowingmultipleuserstointeractwiththetransientstabilitysimu-lation.ThePWDS"speaks"severalprotocols.ItiscapableofcommunicatingviaaproprietaryprotocolcalledtheDSprotocol(PWDSP),theIEEEC37.118protocol[12]asoutput,andDNP3[4].TheuseofstandardprotocolsallowstheDStofunctionasastand-inforarealpowersysteminawiderangeofapplicationsincludingthosethataremodelingcyberinfrastructure.Justlikethecasesusedforrunningthesimulations,wherethetransientstabilitydatamustbesetupaheadoftimeforthePWDS,acase’sDNP3dataisalsosetupinPowerWorldSim-ulatorbeforebeingusedinPWDS.TheDNP3conﬁgurationsarepresentedtotheuserintermsoftwoobjectsinSimulator:DNP3ObjectsandOutstations.TheOutstationisacontainerobjectthatgroupstogetherseveralDNP3Objects.AsimpleexampleoftheuseofanOutstationistogrouptogetherallthepointsfromaparticularsubstation.However,thereisnorestrictioninthesoftwareaboutwhichpointscanbeassignedtoanoutstation,sowithineachDNP3outstation,wecaninserttheDNP3Objectfordifferentdevices.InthePWDS,Figure1showsthelistofoutstationsinasamplecase,whileFigure2showsthedialogforanoutstation.DialogsinSimulatorallowtheusertocreateOutstationobjectsandinsertDNP3Objects.TheDNP3Objectisconﬁguredusingthe"DNP3PointInformation"dialogasshowninFigure3.ThisdialogallowstheusertomapanobjectandﬁeldinthepowersystemmodeltoaDNP3point.AsshowninFigure3,thereare5DNP3PointTypetochoose,whichareBinaryInput,AnalogInput,CounterInput,BinaryOutput,andAnalogOutput.ThePointFielddeterminesthespeciﬁcdata.Forexample,generator’sSTATUSissetinBinaryInput.Whenthegeneratorison,thebinaryinputdataisrepresentedas1,otherwise,itis0.InBinaryOutput,thegenerator’sstatuscanbecontrolledbyconnectedDNP3client/master.Foragenerator’spowerdata,suchasitsrealpowerandreactivepoweroutput,thesearesetinAnalogInputasMWandMVar.ForAnalogOutput,PWDSDNP3onlysupportsMWSETPOINTandVPUSETPOINTforgeneratorstosetgenerator’srealpowerandvoltagevalues.Otherdevices,includingloads,shunts,branchs,andbuses,canbeconﬁguredinthesameway.TheEventClassdetermineswhenthedatashouldbereportedtoDNP3client,andthesearecustomizedbytheuserorapplication.Eventsareeachplacedinoneofthreebuffers,associatedwith"Classes"1,2
Figure2.OutstationInformationDialog
Figure3.DNP3PointInformationDialogand3.Inadditiontothese,Class0isdeﬁnedas"static"orandgivesthecurrentstatusofthemonitoreddata[4].III.SELREAL-TIMEAUTOMATIONCONTROLLER(RTAC)TheSELRTACisanindustrialautomationandcontroldevicethatsupportsvariouscommunicationprotocols,suchasDNP3,Modbus,IEC61850,etc.[20].RTACshavebeenutilizedinSCADAsystemsasremoteterminalunits(RTUs)fordatacollectionandprotocolconversion.Thebuilt-inIEC61131engineenablesﬂexiblecustomer-designedlogicwithincomingpowersystemdataandtheRTAC’ssystemtagsforsubstationcontrol.TheRTACisconﬁguredthroughtheSELAcSELeratorRTACsoftware(SEL-5033)thatprovidesaprogrammableinterfaceforuserstoconﬁgurethecommuni-cationprotocoltypesandparameters,theconnectiontype,anduserdeﬁnedlogic[21].TheembeddedﬂexparsemessagingwithintheSELprotocolallowsuserstocreatecustomizedregularexpressionstocollectspeciﬁcinformation,suchasconnecteddeviceconﬁgurations,energymeasurements,etc.[22].Additionally,theRTACcanbeaccessedthroughitswebinterface,wherewecanconﬁgureitsethernetports’IP
Figure4.PWDSCommunicateswithSELRTACOverDNP3address,checkconnectedIEDs,accessthesystemalarmsandeventlogs,andgetadiagnosticreport.RTAChasbeenutilizedinvariouspowertestbedsforcyber-physicalsecuritystudies[23],[24],algorithmvalidation[25]–[27],anddatacollection,conversionandcontrol[16],[28].Withinthoseapplications,theRTACisetherconnectedtorelaysworkingasaRTUorcommunicatingwithphasordataconcentrators(PDC)tocollectPMUdataforreal-timeautomatedcontrol.AnyapplicationordevicesthatsupportDNP3communicationcancommunicatewithRTACthroughserialorTCP/IPcommunication,whichcanbeutilizedinpowersystemcyber-physicalsecuritystudies.Hence,PWDScangenerateDNP3packetsbasedonthepre-deﬁnedoutstationandDNP3tagsandsendthemthroughTCP/IPnetworktoitsdestination.Inthisway,PWDScancommunicatewiththeRTACandsupplyeachoutstation’sDNP3data,includingthemeasurements,suchascurrent,voltage,powerﬂow,etc.,andtheon/offstatusofgenerators,branches,loadsandshunts.Thisfunctionalityprovidesfornewapproachestostudycyber-physicalsecurityamongpowersystemreal-timesimulation,hardwaredevices,andcommuni-cationnetwork.IV.DNP3COMMUNICATIONBETWEENPOWERWORLDDSANDRTACDNP3isfrequentlyusedinpowersystemsupervisorycontrolanddataacquisition(SCADA)systemstocollectdataandsendcontrolcommands.AsPWDSrunsthesimulationinreal-time,eachdevicemodeledinthecasehasitsowndataincludingstatus(open/close)andmeasurements(e.g.,realpower,reactivepower,voltage).WiththeDNP3functionalityinPWDS,thereal-timesimulationdataiswrappedinDNP3packetsanddeliveredtoDNP3clients/masters.Thisallowstheintegrationofreal-timepowersystemsimulationwithothersoftwareandhardwaretoreplicaterealisticSCADAsystemswithbothcyberandphysicalelements.TheintegrationofPWDSandRTACpresentsonechar-acteristicofacyber-physicalhardware-in-the-looptestbed.Thedatageneratedbythesimulationrepresentstheﬁelddevicemeasurements.TheRTACcollectsthedatathroughDNP3,emulatingrealdatatransmissioninthecommunicationnetwork.TheDNP3packetscanthenbecapturedbynetworkanalysistoolssuchasWireSharkforfurtheranalysis.Then,withinRTAC,astheDNP3client,wecanobservethecollecteddataandcontroldevicestomimicreal-worldoperation.ThissectionpresentshowtosetthePowerWorldcasetogenerateDNP3packetsandconﬁguretheRTACtocollectthecorrespondingDNP3data.Inthispaper,weutilizethe
Figure5.One-LineDiagramofSubstationGLENROSE1synthetic2000-busTexascase[19]toconﬁgurethePower-WorldcaseandRTACtoestablishtheDNP3communicationandcollectdataandcontroldevices.With1250substationsinthecase,weusetheSubstation560(GLENROSE1)astheexampletoshowtheprocedure,whoseone-linediagramisshowninFigure5withtwogenerators,threetransformers,fourtransmissionlinesandfourbuses.Theprocedurecanbereplicatedforallothersubstationsanddevices.A.ConﬁgurationofPWDSandRTACToenablethePWDSDNP3functionality,theﬁrststepistoconﬁgurethecorrespondingpowersystemcaseinSimulatorundertheDNP3folder.WithintheOutstation,wecaninsertasmanyDNP3outstationsasneeded.Then,intheDNP3Object,wecaninsertdifferentDNP3PointType,includingAnalogInput,AnalogOutput,BinaryInputandBinaryOutput,forvariousdevicesundercorrespondingOutstation.With1250substations,forconvenience,weconﬁguretheoutstationnum-berbasedonthesubstationID.Then,thedeviceswithineachsubstation,includinggenerators,branches,loads,shuntsandbuses,andtheircorrespondingdataareconﬁguredtodifferentPointFieldasdiscussedinSectionII.OncetheDNP3conﬁgurationforthepowersystemcaseisdone,wecanloadthecasetoPWDS,runthereal-timesimulationandturnontheserver.ThehostmachineofPWDScangenerateDNP3packetsatallitsEthernetports,whoseIPaddressesaretheDNP3ServerIPAddressforDNP3client/mastertocollectdatafordifferentlocalareanetworks(LANs).RegardingtoDNP3ProtocolPort,itcanbeconﬁguredinPWDS,whichissetto20000inthiscase.ForRTAC,itistheDNP3clientforoutstationsinPWDS.ToestablishtheDNP3communicationbetweenPWDSandRTAC,RTAC’sEthernetportthatconnectstothehostmachineofPWDSandoneofthehostmachine’sEthernetportsshouldbeunderthesameLAN.Inthispaper,theconnectedRTACEthernetport’sIPis172.168.2.2andoneofthehostmachine’sEthernetport’sIPis172.168.2.10.Then,foreachoutstation,wecanprogramacorrespondingDNP3clientthroughSEL5033byinsertingDNPProtocolwithClient-Ethernetcon-nectiontype.Forclarity,wenametheDNP3clientbasedonthesubstationID.Withintheclient,theServerIPAddressis172.168.2.10andtheServerIPPortis20000.TheServerDNPAddressisthecorrespondingoutstationnumber,whichisthesubstationIDinthispaper.AstoClientIPPortand
Figure6.RTACConﬁgurationforClientPowerWorld_RTAC_560forSub-station560.ClientDNPAddress,theycanbeconﬁguredbasedonuser’spreferenceaslongasthatportandaddressarenottakenbyotherDNP3applications/clients.Theexampleofcommu-nicationconﬁgurationforSubstation560(GLENROSE)isshowninFigure6.ForDNP3communicationsettings,otherparameters,suchasIntegrityPollPeriod,Class1,2,3PollingPeriodandPollTimeout,arethedefaultsettingsinSEL5033.Afterconﬁguringthecommunicationsettings,wecreateAnalogInput,AnalogOutput,BinaryInputandBinaryOutputinRTACtoreceivethedatafromPWDS.Oncetheconﬁgu-rationofRTACisdone,wecanloadthesettingstoRTACthroughSEL5033byGoOnlineoption.Then,theRTACconﬁgurationwillbeloadedtothehardwaredeviceforDNP3communication.TocheckthecommunicationbetweenRTACandPWDS,wecanchecktheControlleraftertheSEL5033isonline.AsshowninFigure7,asuccessfulDNP3connec-tion’sOfﬂinetagisFALSEandtheMessage_Sent_Count,Message_Received_CountandMessage_Success_Countarekeepingincreasingsimultaneously.Ifthereisanymessagefailtotransmit,theMessage_FailurewillbecomeTRUEandMessage_Failure_Countwillshowthenumber.FromPWDS,wecanchecktheLogs,whereshowstheConnectedClientsandDNP3LogasshowninFigure8.ThereisanonlineperiodforSEL5033.Aftertheonlineperiodispassed,RTAC’ssettingsarealreadyconﬁguredanditcanworkasnormaluntiltheprogramhasbeenupdatedandreloaded.B.ExemplarofDNP3ReadingandControlAftertheDNP3communicationbetweenRTACandPWDSisestablished,wecancheckthedatainRTACandsendthecontrolfromRTACtoPWDS.Forsimplicityandclarity,whenweconﬁgurethePow-erWorldcasewithDNP3Object,wealsocreatecorre-spondingDNP3tagsforRTACwiththefollowingpattern,DataType_SubstationID_DeviceType_Keyﬁeld_DataName.Inthisway,wecaneasilycheckthedatafromRTACwithdetailedinformationofcorrespondingPowerWorldcaseinfor-mation.ForDNP3datatransitionbetweenclientandserver,itisbasedontheZero-basedIndex(PWDS)andPointNumber(RTAC)asshowninFigure9forAnalogInputdata.RTAC
Figure7.ClientPowerWorld_RTAC_560Controller
Figure8.DNP3ConnectionLogscollectsthedatafromPWDStocorrespondingtagbasedontheindexandpointnumber.ThisisthesameforAnalogOutput,BinaryInput,andBinaryOutputdata.OncetheDNP3communicationissuccessfullyestablished,wecanobservethedatainRTACTaglist.AsshowninFigure10and11,theyshowtheAnalogInputandBinaryInputdataforBranch5047_5260_1’sreactivepowerﬂowandstatusrespectivelyandtheyarethesamevalueasinPWDS.BesidestheRTACControllertags,wecanalsocheckqanditsvalidityvaluetoseewhethertheDNP3communicationissuccessfulornot.AsshowninFigure10and11,bothtagsshowgood,sothecurrentcommunicationisestablished.Whenthereismisconﬁgurationorcyberintrusioninthecommunicationnetwork,thistagwillbecomeinvalid.RTACclientcanalsocontrolthestatusofthedeviceandchangethegeneratorMWSETPOINTthroughAnalogOutputandBinaryOutputdata.AsshowninFigure12,wesendacontrolcommandtoGenerator5262_1inSubstation560tochangeitsrealpoweroutputas1000MWthroughAnalogOutputusingtheforcevaluefunctioninSEL5033.Afterthegeneratorreceivesthecommand,itgraduallyreducesitsoutputfrom1211MWto1004MW.Becauseofthegenerator’sexciterandgovernormodelinPWDS,thegenerator’soutputwillnotreduceto1004MWimmediately.InFigure12,therearetworeadingforGenerator5262_1realpoweroutput,oneisinstMagwhosevalueis1004MWandtheotherismagwhosevalueis1015MW.TheinstMagistheinstantaneousvalueofcorrespondingtag’sdata,whilethemagisthevalue
Figure9.DNP3AnalogInputConﬁgurationinPWDS(Up)andRTAC(Bottom)forDataMapping
Figure10.RTACAnalogInputDataforBranch5047_5260_1ReactivePowerFlow.snapshotafterinstMagexceedsthedead-bandvalue,whichisthetime-stampeddead-bandedeventvalue[20].Figure13showstheRTACclientopenBranch5047_5260_1throughBinaryOutput.Afterthecommandisexecuted,thebranchwillbeopenandupdatedBinaryInputforcorrespond-ingdatawillbeFALSE.AllthecommandssentfromRTACisloggedinPWDSasshowninFigure14withspeciﬁcexecutiontimeandthecountsofevents.
Figure11.RTACAnalogInputDataforBranch5047_5260_1Status.
Figure12.RTACDNP3ClientControlGenerator5262_1realpoweroutput(Top)andtheupdatedAnalogInputreading(Bottom)V.CONCLUSIONInthispaper,wepresentthecyber-physicaltestbedimple-mentationofnewfunctionalityofPWDSthatsupportsDNP3communicationcapability,enablingreal-timepowersystemsimulationinPWDStogenerateDNP3packetsanddelivertoDNP3clients/masters.Withanindustrialautomationandcontroldevice,thispapershowshowtoconﬁgurethesyntheticpowersystemcaseandRTACtoestablishasuccessfulDNP3communication.ItalsoshowsthedatathatcollectedinRTACAnalogInputandBinaryInputforcorrespondingmeasurementandstatus,andhowthecontrolcommandcanbesentwithAnalogOutputandBinaryOutputandcommittedinPWDSforreal-timepowersystemsimulation.ThenewfunctionalityofDNP3communicationinPWDSprovidesanewmechanismtoestablishahardware-in-the-looptestbedforpowersystemcyber-physicalsecuritystudies.PWDScangenerateDNP3packetsbasedonconﬁguredDNP3
Figure13.RTACDNP3ClientControlBranch5047_5260_1toOpen(Top)andtheupdatedBinaryInputreading(Bottom)
Figure14.DSLogsforOperationsfromRTACClient.outstationsandobjectsanddeliverthesepacketstotheDNP3clientsinindustrialhardware,likeRTAC,orEMSsoftware,throughacommunicationnetwork.Forfuturework,wecanincorporaterealoremulatedcommunicationnetworkbetweenPWDSandindustrialhardwareandsoftware.Cyberintrusionscanthenbeperformedinthecommunicationnetwork,andthepowersystemimpactscanbeobservedinPWDSwithreal-timesimulation;hardwaredevicescanalsodetectsucheventswithpre-deﬁnedalertsandcontrollogic.VI.ACKNOWLEDGEMENTTheworkdescribedinthispaperwassupportedbyfundsfromtheUSDepartmentofEnergyunderawardDE-OE0000895andtheNationalScienceFoundationunderGrant1916142.REFERENCES[1]DefenseUseCase,“Analysisofthecyberattackontheukrainianpowergrid,”ElectricityInformationSharingandAnalysisCenter(E-ISAC),vol.388,2016.[2]R.K.Knake,AcyberattackontheUSpowergrid,2017.[3]Y.Xu,Y.Yang,T.Li,J.Ju,andQ.Wang,“Reviewoncybervulnerabil-itiesofcommunicationprotocolsinindustrialcontrolsystems,”in2017IEEEConferenceonEnergyInternetandEnergySystemIntegration(EI2).IEEE,2017,pp.1–6.[4]“IEEEStandardforElectricPowerSystemsCommunications-Dis-tributedNetworkProtocol(DNP3),”IEEEStd.1815-2012,pp.i–799,2012.[5]G.Clarke,D.Reynders,andE.Wright,PracticalmodernSCADAprotocols:DNP3,60870.5andrelatedsystems.Newnes,2004.[6]D.Jin,D.M.Nicol,andG.Yan,“Aneventbufferﬂoodingattackindnp3controlledscadasystems,”inProceedingsofthe2011WinterSimulationConference(WSC).IEEE,2011,pp.2614–2626.[7]Y.Yang,K.McLaughlin,T.Littler,S.Sezer,E.G.Im,Z.Yao,B.Prang-gono,andH.Wang,“Man-in-the-middleattacktest-bedinvestigatingcyber-securityvulnerabilitiesinsmartgridscadasystems,”2012.[8]D.Lee,H.Kim,K.Kim,andP.D.Yoo,“Simulatedattackondnp3protocolinscadasystem,”inProceedingsofthe31thSymposiumonCryptographyandInformationSecurity,Kagoshima,Japan,2014,pp.21–24.[9]A.Hahn,A.Ashok,S.Sridhar,andM.Govindarasu,“Cyber-physicalsecuritytestbeds:Architecture,application,andevaluationforsmartgrid,”IEEETransactionsonSmartGrid,vol.4,no.2,pp.847–855,2013.[10]R.Liu,C.Vellaithurai,S.S.Biswas,T.T.Gamage,andA.K.Srivastava,“Analyzingthecyber-physicalimpactofcybereventsonthepowergrid,”IEEETransactionsonSmartGrid,vol.6,no.5,pp.2444–2453,2015.[11]S.Poudel,Z.Ni,andN.Malla,“Real-timecyberphysicalsystemtestbedforpowersystemsecurityandcontrol,”InternationalJournalofElectricalPower&EnergySystems,vol.90,pp.124–133,2017.[12]IEEEStdC37.118.1-2011(RevisionofIEEEStdC37.118-2005).[13]T.J.Overbye,Z.Mao,K.S.Shetye,andJ.D.Weber,“Aninteractive,extensibleenvironmentforpowersystemsimulationonthepmutimeframewithacybersecurityapplication,”in2017IEEETexasPowerandEnergyConference(TPEC).IEEE,2017,pp.1–6.[14]T.J.Overbye,Z.Mao,A.Birchﬁeld,J.D.Weber,andM.Davis,“Aninteractive,stand-aloneandmulti-userpowersystemsimulatorforthepmutimeframe,”in2019IEEETexasPowerandEnergyConference(TPEC).IEEE,2019,pp.1–6.[15]Z.Mao,H.Huang,andK.Davis,“W4ips:Aweb-basedinteractivepowersystemsimulationenvironmentforpowersystemsecurityanal-ysis,”inProceedingsofthe53rdHawaiiInternationalConferenceonSystemSciences,2020.[16]T.Becejac,C.Eppinger,A.Ashok,U.Agrawal,andJ.O’Brien,“Prime:areal-timecyber-physicalsystemstestbed:fromwide-areamonitoring,protection,andcontrolprototypingtooperatortrainingandbeyond,”IETCyber-PhysicalSystems:Theory&Applications,2020.[17]I.Idehen,T.Overbye,andL.Klemesrud,“Anelectricpowersystemenergymanagementplatform(emp)researchtestbed,”in2020IEEETexasPowerandEnergyConference(TPEC).IEEE,2020,pp.1–6.[18]“CyberPhysicalResilientEnergySystems(CYPRES).”[Online].Available:https://cypres.engr.tamu.edu/[19]A.B.Birchﬁeld,T.Xu,K.M.Gegner,K.S.Shetye,andT.J.Over-bye,“Gridstructuralcharacteristicsasvalidationcriteriaforsyntheticnetworks,”IEEETransactionsonPowerSystems,vol.32,no.4,pp.3258–3265,July2017.[20]D.Sheet-SEL,“3555realtimeautomationcontroller(rtac),”Accessed:Aug,vol.3,pp.20181231–170401,2019.[21]R.AcSelerator,“Sel-5033software,instructionmanual,”2017.[22]H.HuangandK.Davis,“Extractingsubstationcyber-physicalarchitec-turethroughintelligentelectronicdevices’data,”in2018IEEETexasPowerandEnergyConference(TPEC).IEEE,2018,pp.1–6.[23]I.A.Oyewumi,A.A.Jillepalli,P.Richardson,M.Ashrafuzzaman,B.K.Johnson,Y.Chakhchoukh,M.A.Haney,F.T.Sheldon,andD.C.deLeon,“Isaac:Theidahocpssmartgridcybersecuritytestbed,”in2019IEEETexasPowerandEnergyConference(TPEC).IEEE,2019,pp.1–6.[24]H.Albunashee,C.Farnell,A.Suchanek,K.Haulmark,R.McCann,J.Di,andA.Mantooth,“Atestbedfordetectingfalsedatainjectionattacksinsystemswithdistributedenergyresources,”IEEEJournalofEmergingandSelectedTopicsinPowerElectronics,2019.[25]F.Shariatzadeh,C.B.Vellaithurai,S.S.Biswas,R.Zamora,andA.K.Srivastava,“Real-timeimplementationofintelligentreconﬁgurational-gorithmformicrogrid,”IEEETransactionsonsustainableenergy,vol.5,no.2,pp.598–607,2014.[26]J.Leonard,R.Hadidi,andJ.C.Fox,“Real-timemodelingofmulti-levelmegawattclasspowerconvertersforhardware-in-the-looptesting,”in2015InternationalSymposiumonSmartElectricDistributionSystemsandTechnologies(EDST).IEEE,2015,pp.566–571.
[27]D.Watson,C.Hastie,andM.Rodgers,“Comparingdifferentregulationofferingsfromabatteryinawindr&dpark,”IEEETransactionsonPowerSystems,vol.33,no.3,pp.2331–2338,2017.[28]D.Watson,T.Chakraborty,andM.Rodgers,“Theneedforscadacommunicationinawindr&dpark,”SustainableEnergyTechnologiesandAssessments,vol.11,pp.65–70,2015.

## Notes

- 自動収集された未処理ノート。正式ノート化する前に内容と出典を確認する。
